# v0.2.0 阶段发布验收

## 发布目标

在 v0.1.1 的快速计算和完整放射式单回路核验基础上，交付一个可独立运行的0.4kV三相异步电动机直接启动回路计算入口。

## 纳入本阶段的功能

- 厂家目录功率选择，以及目录外铭牌参数补充；
- 电动机额定电流、启动电流及启动容量计算；
- BV/YJV已核实敷设组合的电缆基础初选与环境、成组修正；
- 运行电压降、末端三相短路、TN相—PE故障计算；
- 相导体与PE热稳定允许切除时间校核；
- 电动机启动时母线及端子电压计算；
- 断路器、AC-3接触器、热过载继电器候选；
- 一体化过载保护和独立热继电器两种结构的互斥表达；
- 计算过程、采用参数、数据来源和无法判断原因的页面展示。

## 功率覆盖边界

当前厂家电动机参数目录覆盖0.12～200kW、4极、50Hz。0.12～30kW采用Siemens 1LE1003目录页3/14，37～200kW采用1LE1503目录页3/20；所有表列功率均为精确行，不插值。

0.37～200kW采用Schneider EasyPact CVS＋TVS《Type 1 Coordination (IEC/EN 60947-4-1), 380–415 V AC》精确功率行。断路器相导体热稳定采用EasyPact CVS D-11限流I²t保守上包络；末端故障电流高于Irm时，PE热稳定按D-9的t＜10ms暂算。0.12～0.25kW采用EasyPact MA短路保护断路器与正泰NXC/NXR控制器件形成小电流暂选路线；该跨品牌组合没有制造商1类/2类配合声明，不套用不存在的配合行。

CM3样本C-10对In=10～25A规定固定300A短路保护整定，而不是12In。平台已经按两段表列规则分别处理，不再把32～63A的12In和C-17曲线套用于小电流档。

## 默认验收回路

以30kW、380V、IE3三相异步电动机直接启动回路作为网页主流程样例。采用目录参数时，额定电流约57.972A、启动电流约423.2A。在线路与电源条件闭合的验收输入下，系统应给出唯一的主推荐电缆，并把更大截面保留为复核明细；保护页面应明确显示当前采用的一种主结构，不得同时把独立热继电器作为必选件。

具体数值由自动化测试中的结构化输入复现，页面显示值、计算引擎值和测试断言必须一致。

## 判定边界

- 计算通过表示当前已知条件下的算术或规则关系通过，不自动等同正式设计批准。
- 电缆主推荐必须同时满足当前已知的载流量、压降、故障电流和热稳定约束；缺少关键条件时明确列出缺项。
- 断路器长延时整定按负荷电流、修正后电缆载流量和产品实际档位联合确定，不写成无来源的固定倍数。
- 热过载继电器以电动机额定电流为整定目标；只有实际可调范围覆盖该值时才形成产品候选。
- 没有准确时间—电流曲线、制造商配合表或必要现场条件时，动作时间、2类配合或选择性保持“无法判断”。
- 380V与400V按本项目确认的同一产品应用档处理；实际电压仍参与电流和电压降计算。

## 明确不纳入

- 星—三角、自耦、软启动、变频启动和多台电动机群；
- 10kV电动机、同步电动机及直流电动机；
- 自动生成施工图、采购订单或品牌唯一推荐；
- 未取得制造商证据的完整2类配合、上下级选择性或后备保护结论；
- 项目历史、Excel批量导入、PDF计算书和多人协作。

## 公开仓库边界

- 不发布规范、设计手册、产品样本PDF、真实工程DWG/BAK或未脱敏工程数据；
- 仅发布运行所必需的结构化参数、来源定位、适用条件和状态；
- 产品结构化参数不包含原样本正文或整页复制，且页面明确为参考候选；
- 本地资料导入工具和含个人绝对路径的索引脚本不纳入发布提交。

## 发布前检查

1. 从公开文件集合启动应用，`/health`返回`0.2.0`；
2. `/quick`、`/motor`和`/complete-circuit`均可打开；
3. 电动机默认样例形成唯一主推荐并正确显示保护结构；
4. 0.12～200kW所有列表功率形成有条件采购方案；0.37～200kW必须使用制造商1类配合精确行，目录外功率不得插值；
5. 全部自动化测试通过；
6. 版本差异检查无空白错误；
7. Git跟踪文件中不存在PDF、DWG、BAK、CHM或真实工程资料。
