# 首版低压快速计算：规则核验清单

状态：资料定位完成，尚未批准任何规则进入正式计算。

适用边界：0.4kV 单一普通负荷回路的快速初选。电动机、短路、接地故障、选择性和既有设备核算不在本清单的首个交付范围内。

## 1. 已定位的资料依据

| 编号 | 计算环节 | 项目内资料定位 | 当前状态 | 可用于什么 |
|---|---|---|---|---|
| R-LD-001 | 设备组与配电干线的计算负荷、视在功率、计算电流 | 《工业与民用供配电设计手册（第四版）》第1.4节，印刷第10页/PDF第42页 | 已核实，未批准 | 计算关系核验，不产生正式结果 |
| R-PF-001 | 普通负荷功率因数 | 19DX101-1，表3.38–表3.42，PDF第37–40页 | 已核实，未批准 | 负荷类别参数候选 |
| R-BRK-001 | 断路器设计参数档位 | 19DX101-1，表5.11《框架断路器（ACB）技术参数》、表5.12《塑壳断路器（MCCB）技术参数》、表5.13《微型断路器（MCB）技术参数》，PDF第77–79页 | 已核实，未批准 | 额定电流、额定电压、壳架/壳体等级和分断能力档位候选 |
| R-RCD-001 | 剩余电流保护参数 | 19DX101-1，表5.6《剩余电流动作保护电器（RCD）的选择》，PDF第72页 | 已核实，未批准 | 按用途或场所给出剩余动作电流要求候选 |
| R-CAB-001 | BV 绝缘电线持续载流量 | 19DX101-1，表6.1，PDF第84页 | 已核实，未批准 | BV 基础载流量候选 |
| R-CAB-002 | YJV 三芯电力电缆持续载流量 | 19DX101-1，表6.10，PDF第92–93页 | 已核实部分条件，未批准 | 当前已接入明敷导管和空气中基础值 |
| R-CAB-003 | 载流量修正与降低系数 | 19DX101-1，表6.22、表6.24～表6.25，PDF第106–107页 | 已核实部分条件，未批准 | 已接入空气/地下温度修正及水平有孔槽盒成组修正；土壤热阻和其他成组工况未接入 |
| R-VD-001 | 低压电缆电压降数据 | 19DX101-1，表3.21–3.24，PDF第27–30页 | 已核实，未批准 | 已接入R/X参数暂算 |
| R-SC-001 | 短路电流计算与电缆热稳定数据 | 19DX101-1，PDF第297–315页 | 待视觉核验 | 后续短路模块 |
| R-SC-002 | 变压器0.4kV低压出口短路电流速查 | 19DX101-1，式(15.9)、表15.7，PDF第299、307页 | 已核实，未批准 | 按变压器容量和uk%给出出口三相短路电流及峰值暂算 |

说明：本清单只记录资料名称、图表号/章节和 PDF 页码；不摘录或改写规范条文。任何数值、公式、适用条件或结论在完成逐页视觉核验并获得批准前，都不得标记为正式可用。

## 2. 客户输入与系统输出边界

### 快速初选必须输入

- 已知量：本回路总有功功率（kW）、视在功率（kVA）或电流（A），三选一；
- 相制和额定电压；
- 负荷类型；
- 导体类别和简单敷设场景。

### kW 输入时的附加要求

- 必须有经过核验的功率因数，或由用户提供铭牌值；
- 负荷类型为“其他/不确定”且没有功率因数时，结果为“无法判断”；
- 普通负荷快速初选不采用效率、需要系数或同时系数。

### 快速初选可显示的结果

- 计算电流；
- 在已核验且已批准目录存在时的导体基础载流量候选；
- 19DX101-1 已核实表列范围内的断路器设计参数候选，包括额定电流、额定电压、壳架/壳体等级和分断能力档位；
- 已明确 RCD 用途或场所时的剩余动作电流参数候选；
- 所有尚未完成的校核项目。

### 不得在快速初选中自动下结论的项目

- N/PE 配置和断路器极数；电缆芯数可由用户选择，但不得反向推断断路器极数；
- 环境温度、成组敷设和土壤条件修正后的载流量；
- 未给出安装点预期短路电流时的分断能力结论，以及选择性、故障防护和接地故障自动切断；
- 接触器、熔断器、热继电器及电动机保护配合。

## 3. 转入后续模块前必须补齐的数据

| 模块 | 必须补齐的数据 |
|---|---|
| 电压降 | 实际线路长度、导体规格、相线/回路形式、敷设条件、负荷工况及允许限值依据 |
| 短路电流 | 电源或上级短路参数、变压器铭牌阻抗、母线/电缆的规格和长度、短路点位置 |
| TN-S/TN-C-S 接地故障 | 系统接地型式、相线与 PE/PEN 回路参数、保护器件动作特性、自动切断条件依据 |
| 既有设备核算 | 每台断路器/RCD 的制造商、系列、型号、额定电流、分断能力、脱扣或动作参数及对应样本版本 |

## 4. 当前阻塞项与下一次核验顺序

1. 检索新版资料中“槽盒”及其与桥架敷设相关的载流量、成组降低系数和适用条件；
2. 核验四芯、五芯 YJV 是否允许采用三芯载流量数据，以及允许采用时的完整适用条件；
3. 核验 N、PE/PEN 截面确定方法及与故障电流、保护动作时间有关的计算条件；
4. 核验单相和三相回路中断路器极数、N线通断方式与接地系统之间的选择规则；
5. 核验 ACB 在本平台中的应用边界；快速普通回路当前仅保留 MCB 参数候选，MCCB随电动机模块实施；
6. 补齐电缆 R/X 参数及其适用条件；
7. 建立安装点预期短路电流的最少输入和计算链；
8. 建立 RCD 类型、动作时间与自动切断校核所需输入；
9. 由项目负责人批准可进入“正式计算”的最小规则集。

在上述事项完成前，平台只能给出带警告的初选或“无法判断”，不得输出正式选型和通过/不通过结论。
